within ClaRa.Basics.Interfaces;
connector HeatPort_a
  extends Modelica.Thermal.HeatTransfer.Interfaces.HeatPort;
   annotation(defaultComponentName = "heatPort",
    Documentation(info="<HTML>
<p>This connector extends the Modelica HeatPort Interface and is used for 1-dimensional heat flow between components.
The variables in the connector are:</p>
<pre>
   T       Temperature in [Kelvin].
   Q_flow  Heat flow rate in [Watt].
</pre>
<p>According to the Modelica sign convention, a <b>positive</b> heat flow
rate <b>Q_flow</b> is considered to flow <b>into</b> a component. This
convention has to be used whenever this connector is used in a model
class.</p></HTML>
<html>
<p>&nbsp;</p>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2020.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
  revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>

"), Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,100}}),
                        graphics={Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={167,25,48},
          lineThickness=0.5,
          fillPattern=FillPattern.Solid,
          fillColor={167,25,48})}),
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
            {100,100}}), graphics={Rectangle(
          extent={{-50,50},{50,-50}},
          lineColor={167,25,48},
          lineThickness=0.5,
          fillColor={167,25,48},
          fillPattern=FillPattern.Solid), Text(
          extent={{-120,120},{100,60}},
          lineColor={167,25,48},
          textString="%name")}));
end HeatPort_a;
