within ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Gas_HT.Convection;
model Convection_flatWall_L2 "All Geo || L2 || Convection Flat Wall"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Gas_HT.Convection.HeatTransfer_L2;
  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.HeatTransferBaseGas_only;
  final parameter Integer HT_type = 0;

  //Equations according to VDI-Waermeatlas
  parameter Integer heatSurfaceAlloc=1 "To be considered heat transfer area" annotation (dialog(enable=false, tab="Expert Setting"), choices(
      choice=1 "Lateral surface",
      choice=2 "Inner heat transfer surface",
      choice=3 "Selection to be extended"));

  ClaRa.Basics.Units.CoefficientOfHeatTransfer alpha;
  ClaRa.Basics.Units.Velocity w "Flue gas velocity";
  final parameter ClaRa.Basics.Units.Length length_char=if geo.flowOrientation == ClaRa.Basics.Choices.GeometryOrientation.vertical then geo.height else geo.length "Characteristic length";

  Real Nu_lam "Nusselt number laminar";
  Real Nu_turb "Nusselt number turbulent";
  Real Nu_l0 "Nusselt number";
  Real Re "Reynolds number";


protected
  ClaRa.Basics.Units.Temperature T_prop_am "Arithmetic mean for calculation of substance properties";
  outer ClaRa.Basics.ControlVolumes.Fundamentals.Geometry.HollowBlock geo;
  ClaRa.Basics.Units.MassFraction xi_mean[iCom.mediumModel.nc - 1] "Mean medium composition";

  TILMedia.Gas_pT properties(
    p=(iCom.p_in + iCom.p_out)/2,
    T=T_prop_am,
    xi=xi_mean,
    gasType=iCom.mediumModel,
    computeTransportProperties=true) annotation (Placement(transformation(extent={{-10,-10},{10,10}})));

equation
  T_prop_am = (iCom.T_out + iCom.T_in)/2;


  //zeros(iCom.mediumModel.nc - 1) = -xi_mean*(iCom.m_flow_in - iCom.m_flow_out) + (iCom.m_flow_in*iCom.xi_in - iCom.m_flow_out*iCom.xi_out);
  xi_mean = iCom.xi_bulk;

  w = (abs(iCom.V_flow_in) + abs(iCom.V_flow_out))/(2*(geo.A_cross + geo.A_front)/2);
  //mean velocity
  Re = properties.d*w*length_char/(properties.transp.eta);

  Nu_lam = 0.664*sqrt(Re)*(properties.transp.Pr)^(1/3);
  Nu_turb = (0.037*(Re)^(0.8)*properties.transp.Pr)/(1 + 2.443*(Re)^(-0.1)*(properties.transp.Pr^(2/3) - 1));
  Nu_l0 = sqrt(Nu_lam^2 + Nu_turb^2);

  alpha = Nu_l0*properties.transp.lambda/length_char*CF_fouling;

  heat.Q_flow = geo.A_heat_CF[heatSurfaceAlloc]*alpha*Delta_T_mean;
  annotation (Documentation(info="<html>
  
<p><b>Model description: </b>A correlation for convective heat transfer at a flat surface</p>
<p><b>FEATURES</b> </p>
<p><ul>
<li>This model uses TILMedia</li>
<li>Equations according to: VDI-W&auml;rmeatlas: 10.bearbeitete und erweiterte Auflage, 2006, chapter Gd1-5</li>
</ul></p>
</html>
<html>
<p>&nbsp;</p>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2022.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
revisions=
        "<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>
"));
end Convection_flatWall_L2;
