within ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Generic_HT;
model IdealHeatTransfer_L2 "All Geo || L2 || Ideal Heat Transfer"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Generic_HT.HeatTransfer_L2;
  final parameter Integer HT_type = 0;

  //   extends
  //     ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.VLE_HT.HeatTransfer_L2;
  //   extends
  //     ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Gas_HT.HeatTransferGas;
  //   extends
  //     ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Gas_HT.Convection.ConvectiveHeatTransfer;
  //   extends
  //     ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Gas_HT.Radiation.RadiantHeatTransfer;
  //   extends
  //     ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Gas_HT.Special.SpecialHeatTransfer;
  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.TubeType_L2;
  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.ShellType_L2;
  outer ClaRa.Basics.Records.IComBase_L2 iCom;

  constant ClaRa.Basics.Units.CoefficientOfHeatTransfer alpha_nom=Modelica.Constants.inf "Constant nominal heat transfer coefficient";
  constant ClaRa.Basics.Units.ThermalResistance HR_nom=0 "Nominal convective heat resistance";

  //  final parameter ClaRa.Basics.Units.Area A_heat=1 "Heat transfer surface";
  parameter Integer heatSurfaceAlloc=2 "To be considered heat transfer area" annotation (dialog(enable=false, tab="Expert Setting"), choices(
      choice=1 "Lateral surface",
      choice=2 "Inner heat transfer surface",
      choice=3 "Selection to be extended"));

  //variables
  ClaRa.Basics.Units.CoefficientOfHeatTransfer alpha "Heat transfer coefficient";
  ClaRa.Basics.Units.ThermalResistance HR "Heat resistance";

equation
  heat.T = iCom.T_bulk;

  alpha=Modelica.Constants.inf;
  HR = 0;

    annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2022.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
revisions=
        "<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end IdealHeatTransfer_L2;
