within ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Generic_HT;
model Ideal_L3 "All geo || L3 || Ideal HT"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.Generic_HT.HeatTransfer_L3;
  //   extends
  //     ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.VLE_HT.HeatTransfer_L2;
  //extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.HeatTransferGas;
  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.TubeType_L3;
  extends ClaRa.Basics.ControlVolumes.Fundamentals.HeatTransport.ShellType_L3;
  outer ClaRa.Basics.ControlVolumes.Fundamentals.Geometry.GenericGeometry geo;
  parameter Integer heatSurfaceAlloc=2 "To be considered heat transfer area" annotation (dialog(enable=false, tab="Expert Setting"), choices(
      choice=1 "Lateral surface",
      choice=2 "Inner heat transfer surface",
      choice=3 "Selection to be extended"));
  constant ClaRa.Basics.Units.CoefficientOfHeatTransfer alpha_nom[iCom.N_cv]=ones(iCom.N_cv)*Modelica.Constants.inf "Constant nominal heat transfer coefficient || [1]:= liq | [2]:= vap ";
  constant ClaRa.Basics.Units.ThermalResistance HR_nom[iCom.N_cv]=zeros(iCom.N_cv) "Nominal convective heat resistance";

  ClaRa.Basics.Units.CoefficientOfHeatTransfer alpha[iCom.N_cv] "Heat transfer coefficient || [1]:= liq | [2]:= vap ";
  ClaRa.Basics.Units.ThermalResistance HR[iCom.N_cv] "Convective heat resistance";

equation
     heat.T = iCom.T;
     alpha = ones(iCom.N_cv)*Modelica.Constants.inf;
     HR = zeros(iCom.N_cv);
    annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2022.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
revisions=
        "<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end Ideal_L3;
