within ClaRa.Basics.Icons.PackageIcons;
partial class Examplesb100

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAYAAACAvzbMAAAACXBIWXMAABcSAAAXEgFnn9JSAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABMZJREFUeNrs17EJAzEQRcFboyrVixWoF6vNdW6wORwI9m6mAaGfPDYy87iCGOsaHwEo4mECAAQEAAEBQEAAEBAAEBAABAQAAQFAQAAQEAAQEAAEBAABAUBAABAQABAQAAQEAAEBQEAAEBAAEBAABAQAAQFAQAAQEAAQEAAEBAABAUBAABAQABAQAAQEAAEBQEAAEBAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAA4FMcz1eaAQAXCAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAA8Fvb8UjOHqYGKoix0gouEAAEBAABAUBAABAQABAQAAQEAAEBQEAAEBATACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgIAAgLAn5oJzoux0grwXc4eVnCBAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAmAEBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEADurpngvJw9rADgAgFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAMprJgDYK2cPFwgAtyUgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgJAYW3HIzFWmhrABQIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAFT2FmAANY0YRxVsl5YAAAAASUVORK5CYII=",
          fileName="modelica://ClaRa/Resources/Images/Packages/Examples_b100.png")}));

end Examplesb100;
