within ClaRa.Basics.Icons.PackageIcons;
partial class Subsystems50

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAyAAAAMgCAYAAADbcAZoAAAACXBIWXMAAC4jAAAuIwF4pT92AAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAADnxJREFUeNrs2rENwyAURdEkYgr2pKChoKFgT9ZwFnBpIwTnbODnxlff3+u6Pqyjtj6sAADArn4mAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQEwAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAADPCbX1YQYAAGAGFxAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAOFDY5UFKTtHrBAB4Tm19WIGnuYAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAE4QTMAbauvDCnCv5BStAMCpXEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAMAcwQQAc9XWhxXgXskpWgH25gICAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAcLhgAoC5Sk7RCgAIEPCBBQDAy/yCBQAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAAHCiYAAGBnJadohXW4gAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAAFhH2OVBauvD6wQAgLW5gAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAADAgf4CDACIpSFN+OoY3AAAAABJRU5ErkJggg==",
          fileName=
              "modelica://ClaRa/../../dyncap-publications/FiguresForDocu/Packages/Subsystems_50.png")}));

end Subsystems50;
