within ClaRa.Basics.Icons.PackageIcons;
partial class Visualisation100

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAYAAACAvzbMAAAACXBIWXMAABcSAAAXEgFnn9JSAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABORJREFUeNrs17EJwzAQhtEo3Bpq1Wn/QdSp1SCX3kUQIRhsv7eA8a/i4yIzX3dQW7/HjwBcxNsEAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAwFHU1tMMALhAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQGA7+KMj6w5iqmBK6itpxVcIAAICAACAoCAACAgACAgAAgIAAICgIAAICAmAEBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQABASAH4UJ9tXW0wp71hzFm3tzXCAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgJgBAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBACOwgT71hzFCt4ccIEAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgATxAm2FdbTyvsWXMUb+7NcYEAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAmAAAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQABAQAAQEAAEBQEAAEBAAEBAABAQAAQFAQAAQEAAQEAD+Ikywb81RrODNARcIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAA8U5gA4FxrjuICAeCxBAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAALiwOOMjtfU0NYALBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAuLKPAAMAGKUrUn8zJUwAAAAASUVORK5CYII=",
          fileName="modelica://ClaRa/Resources/Images/Packages/Visualisation_100.png")}));

end Visualisation100;
