within ClaRa.Basics.Icons.PackageIcons;
partial class Visualisation50

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAyAAAAMgCAYAAADbcAZoAAAACXBIWXMAAC4jAAAuIwF4pT92AAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAADohJREFUeNrs2bENwyAURdEQMS0SDYPQILEuaSPXkGBzzgZ+FsXVD2OMF/uorfshAAA81tsEAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAEiAkAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAGCeWFsfZgAAAH7BBQQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAADhSf8iElp+B3AgDMU1sfVmA2FxAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAwAmiCVihtj6swGwlp2AF7xzvHLg3FxAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAP4imoAVSk7BCuCdA8CVCwgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAA4ATRBKxQWx9WYLaSU7CCd453DtybCwgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAADgWzQBK5ScghXAOweAKxcQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAAQIAAAAAIEAAAQIAAAAAIEAAAQIAAAgAABAAAQIAAAgAABAAAQIAAAgAABAAAECAAAgAABAAAECAAAgAABAAAECAAAIEAAAAAECAAAIEAAAAAECAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAADhQNAEAAE9WcgpW2IcLCAAAIEAAAAABAgAAIEAAAAABAgAAIEAAAAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAAAAgQAAECAAAAAAgQAAECAAAAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAABAgAACAAAEAAAQIAACAAAEAAAQIAACAAAEAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAAAAAECAAAgQAAAAAECAAAgQAAAgH3Ep3xIbX34nQAAsDcXEAAAQIAAAAACBAAAQIAAAAACBAAAQIAAAAACBAAAECAAAAACBAAAECAAAAACBAAAECAAAIAAAQAAECAAAIAAAQAAECAAAIAAAQAABAgAAIAAAQAABAgAAIAAAQAABAgAACBAAAAABAgAACBAAAAABAgAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAACBAAAAAAQIAAAgQAAAAAQIAAAgQAAAAAQIAAAgQAABAgAAAAAgQAABAgAAAAAgQAABAgAAAAAIEAABAgAAAAAIEAABAgAAAAAIEAAA40EeAAQAfPivhkKpO+wAAAABJRU5ErkJggg==",
          fileName="modelica://ClaRa/Resources/Images/Packages/Visualisation_50.png")}));

end Visualisation50;
