within ClaRa.Basics.Icons.PackageIcons;
partial class Visualisation60

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAYAAACAvzbMAAAACXBIWXMAABcSAAAXEgFnn9JSAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABOBJREFUeNrs1zEKwzAQRcEo7KHVCCHU6Nab3kUQIRhsz1zA+Kt4bMnM1x3UNu7xIwAX8TYBAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAcBS1jTQDAC4QAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQADguzjjI2v2YmrgCmobaQUXCAACAoCAACAgAAgIAAgIAAICgIAAICAACIgJABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQEAAQHgR2GCfbWNtMKeNXvx5t4cFwgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAiICQAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAYCjMMG+NXuxgjcHXCAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgLAE4QJ9tU20gp71uzFm3tzXCAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgJgBAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBIC/CBPsW7MXK3hzwAUCgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICADPFCYAONeavbhAAHgsAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAC4szvhIbSNNDeACAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAAruwjwABToSlDozKodwAAAABJRU5ErkJggg==",
          fileName="modelica://ClaRa/Resources/Images/Packages/Visualisation_60.png")}));

end Visualisation60;
