within ClaRa.Basics.Icons.PackageIcons;
partial class Visualisationb100

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAYAAACAvzbMAAAACXBIWXMAABcSAAAXEgFnn9JSAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABOBJREFUeNrs18EJwzAQRcFs2CrVS3RQL1Gbm7sPQYRgkD3TgPHX4bFRVY8riD6v8SMAm3iaAAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAAEBAABAQAAQFAQAAQEAAQEAAEBAABAUBAABAQADiKx+tdZgDABQKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAHyXZ3ykRgtTAzuIPssKLhAABAQAAQFAQAAQEAAQEAAEBAABAUBAABAQEwAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICAAICwI/SBOuiz7LCmhotvLk3xwUCAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACYgIABAQAAQFAQAAQEAAQEAAEBAABAUBAABAQABAQAAQEAAEBQEAAEBAAEBAABAQAAQFAQAAQEAAQEAAEBAABAUBAABAQABAQAAQEAAEBQEAAEBAAEBAABAQAAQFAQAAQEAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQADgKE2wrkYLK3hzwAUCgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAA3EGaYF30WVZYU6OFN/fmuEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBATACAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAB/kSZYV6OFFbw54AIBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBIB7ShMAnKtGCxcIALclIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICwMbyjI9En2VqABcIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgACws48AAwCRlinfp3HOlQAAAABJRU5ErkJggg==",
          fileName="modelica://ClaRa/Resources/Images/Packages/Visualisation_b100.png")}));

end Visualisationb100;
