within ClaRa.Basics.Icons.PackageIcons;
partial class Visualisationb50

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAYAAACAvzbMAAAACXBIWXMAABcSAAAXEgFnn9JSAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABONJREFUeNrs18EJwzAQRcEobDsqQp1tZypCBW3uPgQRgsH2TAPGX4fHtqp63UHOdY8fAbiItwkAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQGAo8i5ygwAuEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAYDv4oyP5OjN1MAV5FxlBRcIAAICgIAAICAACAgACAgAAgKAgAAgIAAIiAkAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAQABAeBHYYJ9OVdZYXOr0Zs39+a4QABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEBMAICAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAByFCfbl6M0K3hxwgQAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICABPECbYl3OVFTa3Gr15c2+OCwQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAATEBAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAAPAXYYJ9OXqzgjcHXCAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAAPBMYQKAc+XozQUCwGMJCAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAcGFxxkdyrjI1gAsEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAC4so8AAwBExigLlicTsQAAAABJRU5ErkJggg==",
          fileName="modelica://ClaRa/Resources/Images/Packages/Visualisation_b50.png")}));

end Visualisationb50;
