within ClaRa.Basics.Icons.PackageIcons;
partial class Visualisationb60

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAYAAACAvzbMAAAACXBIWXMAABcSAAAXEgFnn9JSAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABOdJREFUeNrs18ENAiEURVG/oSbKoAypiTKkC2kK97MwxJhJcM5pYDKPxc2POeftH9Q+/uNHADZxNwEAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIABwFI/na5oBABcIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIADwWTrjI63kMDWwg9rHtIILBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABMQEAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgACAgADwpWSCdbWPaYU1reTw5t4cFwgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAiICQAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAYCjZIJ1reSwgjcHXCAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICgIAAgIAAICAACAgAAgLAFSQTrKt9TCusaSWHN/fmuEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBATACAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAA/kUywrpUcVvDmgAsEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEACuKZkA4Fyt5HCBAHBZAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAGwsnfGR2sc0NYALBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABAQAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAA2NlbgAEAm84oYwAYjgIAAAAASUVORK5CYII=",
          fileName="modelica://ClaRa/Resources/Images/Packages/Visualisation_b60.png")}));

end Visualisationb60;
