within ClaRa.Basics.Icons.PackageIcons;
partial class Visualisationb80

  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
            -100},{100,100}}),
                         graphics={Bitmap(
          extent={{-100,-100},{100,100}},
          imageSource=
              "iVBORw0KGgoAAAANSUhEUgAAAZAAAAGQCAYAAACAvzbMAAAACXBIWXMAABcSAAAXEgFnn9JSAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAABORJREFUeNrs18EJwzAQRcEobEkqQqWoJJWiItTT5u5DECEYbM80YPx1eGzJzNcd1DHv8SMAF/E2AQACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgAHAUdcw0AwAuEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAA4Ls44yOrt2Jq4ArqmGkFFwgAAgKAgAAgIAAICAAICAACAoCAACAgAAiICQAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBAAEB4Edhgn11zLTCntVb8ebeHBcIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAICAAICAACAoCAACAgAAgIAAgIAAICgIAAICAACAgACAgAAgKAgAAgIAAIiAkAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAUBAAEBAABAQAAQEAAEBQEAAQEAAEBAABAQAAQFAQABAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQGAozDBvtVbsYI3B1wgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAgIAAICAACAgAAgKAgACAgAAgIAAICAACAoCAAICAACAgAAgIAAICwBOECfbVMdMKe1ZvxZt7c1wgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgIAAgIAAICAACAoCAACAgACAgAAgIAAICgIAAICAAICAACAgAAgKAgAAgICYAQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAAEBAABAUBAABAQAAQEAAQEAAEBQEAAEBAABAQABASAvwgT7Fu9FSt4c8AFAoCAACAgAAgIAAICAAICgIAAICAACAgAAgIAAgKAgAAgIAAICAACAgACAoCAACAgAAgIAAICAAICgIAAICAACAgAzxQmADjX6q24QAB4LAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAuLM74SB0zTQ3gAgEAAQFAQAAQEAAEBAABAQABAUBAABAQAAQEAAEBAAEBQEAAEBAABAQAAQEAAQFAQAAQEAAEBAABAQABAUBAABAQAK7sI8AA5t0pJ2QKIJcAAAAASUVORK5CYII=",
          fileName="modelica://ClaRa/Resources/Images/Packages/Visualisation_b80.png")}));

end Visualisationb80;
