within ClaRa.Components.Adapters;
package Fundamentals
  extends ClaRa.Basics.Icons.PackageIcons.Components50;









end Fundamentals;
