within ClaRa.Components.Control.PredictorModels_3508;
model TurbinesAndReheat_00_XRG "A predictor for the generator power including the HP and IP/LP turbines as well as the energy storage in the reheater - unmodified"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  extends ClaRa.Basics.Icons.ComplexityLevel(complexity="00");
  extends ClaRa.Components.Control.PredictorModels_3508.Icons.TurbineAndReheat;

 parameter Real eta_Gen= 0.98 "Generator efficiency" annotation(Dialog(group="Nominal Values"));
 parameter Real turbineRatio= 0.33 "Aspect ratio of HP turbine output to total power output"
                                                                annotation(Dialog(group="Nominal Values"));
  parameter Modelica.Units.SI.Time Tau_HP=(0.2 + 0.5)/2 "Time Constant for Energy Storage in HP turbine" annotation (Dialog(group="Time Response Definition"));
  parameter Modelica.Units.SI.Time Tau_IP=(10 + 25)/2 "Time Constant for Energy Storage in IP/LP turbine" annotation (Dialog(group="Time Response Definition"));

  parameter Real m_flow_start_=1 "Initial mass flow rate in p.u." annotation(Dialog(group="Initialisation"));
  Modelica.Blocks.Continuous.FirstOrder energyStorage_HP_turbine(        T=Tau_HP,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    k=turbineRatio,
    y_start=m_flow_start_*turbineRatio)
    annotation (Placement(transformation(extent={{-62,24},{-42,44}})));
  Modelica.Blocks.Continuous.FirstOrder energyStroage_RH_IPLP_turbine(
               T=Tau_IP,
    initType=Modelica.Blocks.Types.Init.InitialOutput,
    k=1 - turbineRatio,
    y_start=m_flow_start_*(1 - turbineRatio))
    annotation (Placement(transformation(extent={{-62,-36},{-42,-16}})));
  Modelica.Blocks.Math.Add add
    annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
  input Basics.Interfaces.SteamSignal      inlet       annotation (Placement(
        transformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={-100,0}),iconTransformation(
        extent={{-20,-20},{20,20}},
        rotation=90,
        origin={-100,0})));
  Modelica.Blocks.Interfaces.RealOutput P_gen_ "Generator power in p.u."
    annotation (Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{120,10}})));
  Modelica.Blocks.Math.Gain gain2(k=eta_Gen)
    annotation (Placement(transformation(extent={{48,-10},{68,10}})));
equation

assert(Tau_HP>0 and Tau_IP>0, "Time constants must be greater than zero!");
  connect(energyStorage_HP_turbine.y, add.u1) annotation (Line(
      points={{-41,34},{-36,34},{-36,6},{-22,6}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(energyStroage_RH_IPLP_turbine.y, add.u2) annotation (Line(
      points={{-41,-26},{-35.5,-26},{-35.5,-6},{-22,-6}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(gain2.y, P_gen_) annotation (Line(
      points={{69,0},{110,0}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(inlet.m_flow_, energyStroage_RH_IPLP_turbine.u) annotation (Line(
      points={{-100.1,0.1},{-78,0.1},{-78,-26},{-64,-26}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}}));
  connect(inlet.m_flow_, energyStorage_HP_turbine.u) annotation (Line(
      points={{-100.1,0.1},{-78,0.1},{-78,34},{-64,34}},
      color={255,204,51},
      thickness=0.5,
      smooth=Smooth.None), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}}));
  connect(add.y, gain2.u) annotation (Line(
      points={{1,0},{46,0}},
      color={0,0,127},
      smooth=Smooth.None));
  annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2022.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
        revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"),Diagram(graphics),
    Documentation(info="<html>

</html>",  revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end TurbinesAndReheat_00_XRG;
