within ClaRa.Components.VolumesValvesFittings.Valves.Fundamentals;
model QuadraticZeta "Quadratic | zeta definition | unchoked flow | incompressible"

//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//


  //extends ClaRa.Components.VolumesValvesFittings.Valves.Fundamentals.GenericPressureLoss;
  extends ClaRa.Components.VolumesValvesFittings.Valves.Fundamentals.GenericPressureLoss;
  parameter Real CL_valve[:, :]=[0, 0; 1, 1] "|Valve Characteristics|Effective apperture as function of valve position in p.u.";

  outer ClaRa.Components.VolumesValvesFittings.Valves.Fundamentals.ICom iCom;


  Real aperture_ "Effective apperture";

  Modelica.Blocks.Tables.CombiTable1Dv ValveCharacteristics(table=CL_valve, columns={2});
  Basics.Units.PressureDifference Delta_p "Pressure difference p_in - p_out";

  import SM = ClaRa.Basics.Functions.Stepsmoother;
  final parameter Real Kvs(unit="m3/h") = A_cross*sqrt(2/zeta) *sqrt(1e5/1000)*3600 "|Valve Characteristics|Flow Coefficient at nominal opening (Delta_p_nom = 1e5 Pa, rho_nom=1000 kg/m^3(cold water))";
  Real Kv(unit="m3/h") "|Valve Characteristics|Flow Coefficient (Delta_p_nom = 1e5 Pa, rho_nom=1000 kg/m^3(cold water))";
  parameter Basics.Units.Pressure Delta_p_eps=100 "|Expert Settings||Small pressure difference for linearisation around zeor flow";
  parameter Basics.Units.Area A_cross=1 "|Valve Characteristics|Valve inlet cross section";
  parameter Real zeta= 100 "|Valve Characteristics|Pressure Loss coefficient";

equation
  flowIsChoked=0 "1 if flow is choked, 0 if not";
  PR_choked=-1 "Pressure ratio at which choking occurs";
  ValveCharacteristics.u[1] = noEvent(min(1, max(iCom.opening_, iCom.opening_leak_)));
  aperture_=noEvent(max(0,ValveCharacteristics.y[1]));
  Delta_p = iCom.p_in - iCom.p_out;
  Kv = aperture_ * Kvs;
  m_flow = if checkValve then SM(Delta_p_eps/10,0, Delta_p) * Kv/3600 * iCom.rho_in * ClaRa.Basics.Functions.ThermoRoot(Delta_p/1e5, Delta_p_eps/1e5)*sqrt(1000/iCom.rho_in)
                                                                                           else Kv/3600 * iCom.rho_in * ClaRa.Basics.Functions.ThermoRoot(Delta_p/1e5, Delta_p_eps/1e5)*sqrt(1000/iCom.rho_in);
    annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2022.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
revisions=
        "<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end QuadraticZeta;
