within ClaRa.Components.VolumesValvesFittings.Valves.Fundamentals;
model Quadratic_EN60534_incompressible "Quadratic | Kv definition | choked flow | incompressible |EN60534"

//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//



  import SI = ClaRa.Basics.Units;
  import SM = ClaRa.Basics.Functions.Stepsmoother;
  extends ClaRa.Components.VolumesValvesFittings.Valves.Fundamentals.GenericPressureLoss;
  extends ClaRa.Components.VolumesValvesFittings.Valves.Fundamentals.Quadratic_EN60534_incompressible_base;
equation
  flowIsChoked=SM(Delta_p_choke+100,Delta_p_choke-100,abs(Delta_p)) "1 if flow is choked, 0 if not";
  PR_choked=(-1*(Delta_p_choke-p_in))/p_in "Pressure ratio at which choking occurs";

  m_flow =  if checkValve then if useHomotopy then homotopy(SM(Delta_p_eps/10,0, Delta_p) * 1/3600*0.1*Kv*F_P*ClaRa.Basics.Functions.ThermoRoot(sign(Delta_p)*min(abs(Delta_p),abs(Delta_p_choke)), Delta_p_eps)*sqrt(max(Modelica.Constants.eps,iCom.rho_in)), aperture_*m_flow_nom)
                                       else SM(Delta_p_eps/10,0, Delta_p)*1/3600*0.1*Kv*F_P*
    ClaRa.Basics.Functions.ThermoRoot(sign(Delta_p)*min(abs(Delta_p),abs(Delta_p_choke)), Delta_p_eps)*sqrt(max(Modelica.Constants.eps,iCom.rho_in)) else if useHomotopy then homotopy(1/3600*0.1*Kv*F_P*ClaRa.Basics.Functions.ThermoRoot(sign(Delta_p)*min(abs(Delta_p),abs(Delta_p_choke)), Delta_p_eps)*sqrt(max(Modelica.Constants.eps,iCom.rho_in)), aperture_*m_flow_nom)
                                       else 1/3600*0.1*Kv*F_P*
    ClaRa.Basics.Functions.ThermoRoot(sign(Delta_p)*min(abs(Delta_p),abs(Delta_p_choke)), Delta_p_eps)*sqrt(max(Modelica.Constants.eps,iCom.rho_in));
    annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2022.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
revisions=
        "<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end Quadratic_EN60534_incompressible;
