within ClaRa.StaticCycles.Check;
model TestStacy6

//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//


  extends ClaRa.Basics.Icons.PackageIcons.ExecutableRegressiong100;


  StaticCycleExamples.SteamCycle_4NDV_3HDV_01 staCy annotation (Placement(transformation(extent={{-74,-22},{2,50}})));
  inner SimCenter simCenter annotation (Placement(transformation(extent={{-100,-100},{-60,-80}})));

  annotation (experiment(StopTime=2, method="dassl"), Diagram(coordinateSystem(extent={{-100,-100},{380,100}}), graphics={Rectangle(
          extent={{-100,100},{380,-100}},
          lineColor={115,150,0},
          lineThickness=0.5)}),                                          Icon(graphics,
                                                                              coordinateSystem(initialScale=0.1)));
end TestStacy6;
