within ClaRa.StaticCycles;
model Triple "Visualise static cycle results"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.8.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2022, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  outer ClaRa.SimCenter simCenter;
  parameter Integer stacy_id = 0 "Identifier of the static cycle triple";
  DecimalSpaces decimalSpaces "Accuracy to be displayed" annotation(Dialog);
  parameter TILMedia.VLEFluidTypes.BaseVLEFluid   vleMedium = simCenter.fluid1 "Medium to be used" annotation(choicesAllMatching, Dialog(group="Fundamental Definitions"));
  final parameter ClaRa.Basics.Units.MassFlowRate m_flow(fixed=false) "Measured mass flow rate";
  final parameter ClaRa.Basics.Units.Pressure p(fixed=false) "Measured mass flow rate";
  final parameter ClaRa.Basics.Units.EnthalpyMassSpecific h(fixed=false) "Measured mass flow rate";
record DecimalSpaces
  extends ClaRa.Basics.Icons.RecordIcon;
parameter Integer m_flow=1 "Accuracy to be displayed for mass flow";
parameter Integer h=1 "Accuracy to be displayed for enthalpy";
parameter Integer p=1 "Accuracy to be displayed for pressure";
end DecimalSpaces;

  Fundamentals.SteamSignal_base steamSignal(Medium=vleMedium) annotation (Placement(transformation(extent={{-108,-10},{-100,10}}),iconTransformation(extent={{-120,-20},{-100,40}})));


initial equation
  m_flow = steamSignal.m_flow;
  p=steamSignal.p;
  h=steamSignal.h;

  annotation (Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2022.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
    revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"),
     Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{220,180}},
        initialScale=0.1),     graphics={
        Text(
          extent={{-90,80},{150,10}},
          lineColor=DynamicSelect({164,167,170},{0,131,169}),
          fillColor={0,131,169},
          horizontalAlignment=TextAlignment.Left,
          fillPattern=FillPattern.Solid,
          textString=DynamicSelect("p", String(steamSignal.p/1e5,format="1." + String(decimalSpaces.p) + "f") + " bar")),
        Text(
          extent={{-90,-10},{250,-80}},
          lineColor=DynamicSelect({164,167,170},{0,131,169}),
          fillColor={0,131,169},
          fillPattern=FillPattern.Solid,
          horizontalAlignment=TextAlignment.Left,
          textString=DynamicSelect("h", String(steamSignal.h/1e3,format="1." + String(decimalSpaces.h) + "f") + " kJ/kg")),
        Text(
          extent={{-90,170},{150,100}},
          lineColor=DynamicSelect({164,167,170},{0,131,169}),
          fillColor={0,131,169},
          fillPattern=FillPattern.Solid,
          horizontalAlignment=TextAlignment.Left,
          textString=DynamicSelect("m", String(steamSignal.m_flow,format="1." + String(decimalSpaces.m_flow) + "f") + " kg/s")),
        Line(
          points={{-100,180},{-100,-100}},
          color=DynamicSelect({164,167,170},{0,131,169}),
          smooth=Smooth.None,thickness=0.5)}),                                                                           Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{220,180}},
        initialScale=0.1),   graphics));
end Triple;
