within ClaRa;
package StaticCycles "Prepare initialisation even more easy!"
  extends ClaRa.Basics.Icons.PackageIcons.CycleInit100;




















annotation ();
end StaticCycles;
