within ClaRa.Components.BoundaryConditions;
model BoundaryFuel_Txim_flow "A source defining mass flow, temperature and composition"
//__________________________________________________________________________//
// Component of the ClaRa library, version: 1.7.0                           //
//                                                                          //
// Licensed by the ClaRa development team under the 3-clause BSD License.   //
// Copyright  2013-2021, ClaRa development team.                            //
//                                                                          //
// The ClaRa development team consists of the following partners:           //
// TLK-Thermo GmbH (Braunschweig, Germany),                                 //
// XRG Simulation GmbH (Hamburg, Germany).                                  //
//__________________________________________________________________________//
// Contents published in ClaRa have been contributed by different authors   //
// and institutions. Please see model documentation for detailed information//
// on original authorship and copyrights.                                   //
//__________________________________________________________________________//

  extends ClaRa.Basics.Icons.FlowSource;

  ClaRa.Basics.Interfaces.Connected2SimCenter connected2SimCenter(
    powerIn=if energyType == 1 then -fuel_a.m_flow*h_coal else 0,
    powerOut_th=if energyType == 2 then  fuel_a.m_flow*h_coal else 0,
    powerOut_elMech=0,
    powerAux=0) if  contributeToCycleSummary;
  parameter Boolean contributeToCycleSummary = simCenter.contributeToCycleSummary "True if component shall contribute to automatic efficiency calculation"
                                                                                              annotation(Dialog(tab="Summary and Visualisation"));
  parameter Integer  energyType=0 "Type of energy" annotation(Dialog(tab="Summary and Visualisation"), choices(choice = 0 "Energy is loss", choice = 1 "Energy is effort", choice=2 "Energy is profit"));

  parameter ClaRa.Basics.Media.FuelTypes.BaseFuel fuelModel=simCenter.fuelModel1 "Coal elemental composition used for combustion" annotation (choicesAllMatching, Dialog(group="Fundamental Definitions"));

  parameter Boolean variable_m_flow=false "True, if mass flow defined by variable input" annotation(Dialog(group="Define Variable Boundaries"));
  parameter Boolean variable_T=false "True, if temperature defined by variable input" annotation(Dialog(group="Define Variable Boundaries"));
  parameter Boolean variable_xi=false "True, if composition defined by variable input"    annotation(Dialog(group="Define Variable Boundaries"));

  parameter Basics.Units.MassFlowRate m_flow_const=0 "Constant mass flow rate" annotation (Dialog(group="Constant Boundaries", enable=not variable_m_flow));
  parameter Basics.Units.Temperature T_const=simCenter.T_amb_start "Constant specific temperature of source" annotation (Dialog(group="Constant Boundaries", enable=not variable_T));
  parameter Basics.Units.MassFraction xi_const[fuelModel.N_c - 1]=fuelModel.defaultComposition "Constant composition" annotation (Dialog(group="Constant Boundaries", enable=not variable_xi));
                                                                                            /*zeros(fuelModel.nc-1) */

  outer ClaRa.SimCenter simCenter;
protected
  Basics.Units.MassFlowRate m_flow_in;
  Basics.Units.Temperature T_in;
  Basics.Units.MassFraction xi_in[fuelModel.N_c-1];
  Basics.Units.EnthalpyMassSpecific h_coal;
  Basics.Media.FuelObject fuelObject(
    p=fuel_a.p,
    T=fuel_a.T_outflow,
    xi_c=fuel_a.xi_outflow,
    fuelModel=fuelModel) annotation (Placement(transformation(extent={{-10,-12},{10,8}})));
public
  ClaRa.Basics.Interfaces.Fuel_outlet fuel_a(final fuelModel=fuelModel)
    annotation (Placement(transformation(extent={{90,-10},{110,10}})));

  Modelica.Blocks.Interfaces.RealInput m_flow(value=m_flow_in) if (variable_m_flow) "Variable mass flow rate"
    annotation (Placement(transformation(extent={{-120,40},{-80,80}})));
  Modelica.Blocks.Interfaces.RealInput T(value=T_in) if (variable_T) "Variable specific temperature"
    annotation (Placement(transformation(extent={{-120,-20},{-80,20}})));
  Modelica.Blocks.Interfaces.RealInput xi[fuelModel.N_c-1](value=xi_in) if
       (variable_xi) "Variable composition"
    annotation (Placement(transformation(extent={{-120,-80},{-80,-40}})));

equation

  h_coal = fuelObject.LHV + fuelObject.cp*(actualStream(fuel_a.T_outflow) - 298.15);

  if (not variable_m_flow) then
    m_flow_in=m_flow_const;
  end if;
  if (not variable_T) then
    T_in=T_const;
  end if;
  if (not variable_xi) then
    xi_in=xi_const;
  end if;

  fuel_a.T_outflow=T_in;
  fuel_a.m_flow=-m_flow_in;
  fuel_a.xi_outflow=xi_in;

                             annotation (Dialog(enable=(LHV_calculationType ==
          "predefined"), group="Combustion settings"),
             Icon(graphics={
        Text(
          extent={{-100,30},{60,-30}},
          lineColor={27,36,42},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          textString="T, xi")}),
                             Diagram(graphics), Documentation(info="<html>
<p><b>For detailed model documentation please consult the html-documentation shipped with ClaRa.</b> </p>
<p>&nbsp;</p>
<p><br><b><span style=\"font-size: 10pt;\">Authorship and Copyright Statement for original (initial) Contribution</span></b></p>
<p><b>Author:</b> </p>
DYNCAP/DYNSTART development team, Copyright &copy; 2011-2020.</p>
<p><b>References:</b> </p>
<p> For references please consult the html-documentation shipped with ClaRa. </p>
<p><b>Remarks:</b> </p>
<p>This component was developed by ClaRa development team under the 3-clause BSD License.</p>
<b>Acknowledgements:</b>
<p>ClaRa originated from the collaborative research projects DYNCAP and DYNSTART. Both research projects were supported by the German Federal Ministry for Economic Affairs and Energy (FKZ 03ET2009 and FKZ 03ET7060).</p>
<p><b>CLA:</b> </p>
<p>The author(s) have agreed to ClaRa CLA, version 1.0. See <a href=\"https://claralib.com/pdf/CLA.pdf\">https://claralib.com/pdf/CLA.pdf</a></p>
<p>By agreeing to ClaRa CLA, version 1.0 the author has granted the ClaRa development team a permanent right to use and modify his initial contribution as well as to publish it or its modified versions under the 3-clause BSD License.</p>
<p>The ClaRa development team consists of the following partners:</p>
<p>TLK-Thermo GmbH (Braunschweig, Germany)</p>
<p>XRG Simulation GmbH (Hamburg, Germany).</p>
</html>",
  revisions="<html>
<body>
<p>For revisions please consult the html-documentation shipped with ClaRa.</p>
</body>
</html>"));
end BoundaryFuel_Txim_flow;
