within ClaRa.Components.VolumesValvesFittings.Fittings.Check;
model Test_SprayInjector
//___________________________________________________________________________//
// Component of the ClaRa library, version: 1.5.0                            //
//                                                                           //
// Licensed by the DYNCAP/DYNSTART research team under Modelica License 2.   //
// Copyright  2013-2020, DYNCAP/DYNSTART research team.                      //
//___________________________________________________________________________//
// DYNCAP and DYNSTART are research projects supported by the German Federal //
// Ministry of Economic Affairs and Energy (FKZ 03ET2009/FKZ 03ET7060).      //
// The research team consists of the following project partners:             //
// Institute of Energy Systems (Hamburg University of Technology),           //
// Institute of Thermo-Fluid Dynamics (Hamburg University of Technology),    //
// TLK-Thermo GmbH (Braunschweig, Germany),                                  //
// XRG Simulation GmbH (Hamburg, Germany).                                   //
//___________________________________________________________________________//

extends ClaRa.Basics.Icons.PackageIcons.ExecutableExampleb60;
Real chk = injector.mixingZone.summary.inlet1.H_flow +    injector.mixingZone.summary.inlet2.H_flow    - injector.mixingZone.summary.outlet.H_flow;
Real chk1= injector1.mixingZone.summary.inlet[1].H_flow + injector1.mixingZone.summary.inlet[2].H_flow - injector1.mixingZone.summary.outlet[1].H_flow;
  SprayInjectorVLE_L3 injector(
    p_nom(displayUnit="Pa") = 12e5,
    m_flow_nom_main=150,
    h_nom_Main=3800e3,
    h_nom_Spray=800e3,
    h_start_Main=3800e3,
    h_start_Spray=800e3,
    showExpertSummary=true,
    showData=true,
    p_start(displayUnit="Pa") = 250e5,
    redeclare model PressureLoss = Valves.Fundamentals.LinearNominalPoint (Delta_p_nom=1.8e5, m_flow_nom=10),
    initOption=1) annotation (Placement(transformation(extent={{-28,-62},{-8,-42}})));
  ClaRa.Components.BoundaryConditions.BoundaryVLE_phxi massFlowSource_XRG(h_const=800e3, p_const=30.0e5) annotation (Placement(transformation(extent={{60,-94},{40,-74}})));
  inner SimCenter simCenter(useHomotopy=true, redeclare replaceable TILMedia.VLEFluidTypes.TILMedia_InterpolatedWater fluid1) annotation (Placement(transformation(extent={{80,80},{100,100}})));
  ClaRa.Components.BoundaryConditions.BoundaryVLE_hxim_flow massFlowSource_XRG2(
    m_flow_const=43.551,
    variable_m_flow=true,
    h_const=3800e3) annotation (Placement(transformation(extent={{-62,-60},{-42,-40}})));
  Modelica.Blocks.Sources.Ramp ramp(
    startTime=2000,
    offset=1,
    height=-0.5,
    duration=0.100)
    annotation (Placement(transformation(extent={{-100,-94},{-80,-74}})));
  Modelica.Blocks.Sources.Ramp ramp1(
    height=200,
    startTime=200,
    offset=150,
    duration=2)
    annotation (Placement(transformation(extent={{-100,-54},{-80,-34}})));
  ClaRa.Components.BoundaryConditions.BoundaryVLE_phxi massFlowSource_XRG1(
    h_const=3000e3,
    variable_h=true,
    variable_p=true) annotation (Placement(transformation(extent={{60,-60},{40,-40}})));
  Modelica.Blocks.Sources.Ramp ramp2(
    startTime=600,
    height=-1e5,
    duration=0.1,
    offset=25.0e5)
    annotation (Placement(transformation(extent={{98,-54},{78,-34}})));
  Modelica.Blocks.Sources.Ramp ramp3(
    startTime=1000,
    height=-2500e3,
    offset=3000e3,
    duration=0.100)
    annotation (Placement(transformation(extent={{98,-94},{78,-74}})));
  ClaRa.Components.VolumesValvesFittings.Valves.GenericValveVLE_L1 valve(redeclare model PressureLoss = Valves.Fundamentals.Quadratic_EN60534_compressible (
        paraOption=2,
        m_flow_nominal=300,
        rho_in_nom=20)) annotation (Placement(transformation(extent={{2,-56},{22,-44}})));
  Visualisation.Quadruple quadruple
    annotation (Placement(transformation(extent={{-8,-74},{12,-64}})));
  SprayInjectorVLE_L3_advanced injector1(
    p_start(displayUnit="Pa") = 12e5,
    showExpertSummary=true,
    showData=true,
    p_nom(displayUnit="Pa") = 250e5,
    redeclare model PressureLoss =
        Valves.Fundamentals.LinearNominalPoint (                           m_flow_nom=10, Delta_p_nom=1.8e5))                                   annotation (Placement(transformation(extent={{-28,12},{-8,32}})));
  ClaRa.Components.BoundaryConditions.BoundaryVLE_phxi massFlowSource_XRG3(h_const=800e3, p_const=30.0e5) annotation (Placement(transformation(extent={{60,-20},{40,0}})));
  ClaRa.Components.BoundaryConditions.BoundaryVLE_hxim_flow massFlowSource_XRG4(
    m_flow_const=43.551,
    variable_m_flow=true,
    h_const=3800e3) annotation (Placement(transformation(extent={{-62,14},{-42,34}})));
  ClaRa.Components.BoundaryConditions.BoundaryVLE_phxi massFlowSource_XRG5(
    h_const=3000e3,
    variable_h=true,
    variable_p=true) annotation (Placement(transformation(extent={{60,14},{40,34}})));
  ClaRa.Components.VolumesValvesFittings.Valves.GenericValveVLE_L1 valve1(redeclare model PressureLoss = Valves.Fundamentals.Quadratic_EN60534_compressible (
        paraOption=2,
        m_flow_nominal=300,
        rho_in_nom=20)) annotation (Placement(transformation(extent={{4,18},{24,30}})));
  Visualisation.Quadruple quadruple1
    annotation (Placement(transformation(extent={{-8,0},{12,10}})));
equation
  connect(ramp1.y, massFlowSource_XRG2.m_flow) annotation (Line(
      points={{-79,-44},{-64,-44}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(ramp3.y, massFlowSource_XRG1.h) annotation (Line(
      points={{77,-84},{69,-84},{69,-50},{60,-50}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(ramp2.y, massFlowSource_XRG1.p) annotation (Line(
      points={{77,-44},{60,-44}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(ramp.y, injector.opening)
                                annotation (Line(
      points={{-79,-84},{-26,-84},{-26,-62}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(valve.outlet, massFlowSource_XRG1.steam_a)     annotation (Line(
      points={{22,-50},{40,-50}},
      color={0,131,169},
      thickness=0.5,
      smooth=Smooth.None));
  connect(injector.eye, quadruple.eye) annotation (Line(
      points={{-8,-54},{-8,-69}},
      color={190,190,190},
      smooth=Smooth.None));
  connect(ramp1.y, massFlowSource_XRG4.m_flow) annotation (Line(
      points={{-79,-44},{-76,-44},{-76,30},{-64,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(ramp3.y,massFlowSource_XRG5. h) annotation (Line(
      points={{77,-84},{69,-84},{69,24},{60,24}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(ramp2.y,massFlowSource_XRG5. p) annotation (Line(
      points={{77,-44},{64,-44},{64,30},{60,30}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(ramp.y, injector1.opening) annotation (Line(
      points={{-79,-84},{-70,-84},{-70,-10},{-26,-10},{-26,12}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(valve1.outlet, massFlowSource_XRG5.steam_a) annotation (Line(
      points={{24,24},{40,24}},
      color={0,131,169},
      thickness=0.5,
      smooth=Smooth.None));
  connect(injector1.eye, quadruple1.eye) annotation (Line(
      points={{-8,20},{-8,5}},
      color={190,190,190},
      smooth=Smooth.None));
  connect(massFlowSource_XRG2.steam_a, injector.inlet1) annotation (Line(
      points={{-42,-50},{-28,-50}},
      color={0,131,169},
      thickness=0.5));
  connect(injector.outlet, valve.inlet) annotation (Line(
      points={{-8,-50},{2,-50}},
      color={0,131,169},
      pattern=LinePattern.Solid,
      thickness=0.5));
  connect(massFlowSource_XRG.steam_a, injector.inlet2) annotation (Line(
      points={{40,-84},{-20,-84},{-20,-62}},
      color={0,131,169},
      thickness=0.5));
  connect(massFlowSource_XRG4.steam_a, injector1.inlet1) annotation (Line(
      points={{-42,24},{-28,24}},
      color={0,131,169},
      thickness=0.5));
  connect(massFlowSource_XRG3.steam_a, injector1.inlet2) annotation (Line(
      points={{40,-10},{-20,-10},{-20,12}},
      color={0,131,169},
      thickness=0.5));
  connect(injector1.outlet, valve1.inlet) annotation (Line(
      points={{-8,24},{4,24}},
      color={0,131,169},
      pattern=LinePattern.Solid,
      thickness=0.5));
  annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
            -100},{100,100}}),
                         graphics={
                                Text(
          extent={{-98,86},{102,46}},
          lineColor={0,128,0},
          textString="_______________________________________________________________________
PURPOSE:
Shows the application of aspray injector and applies a number of ramps in the boundary 
conditions.
_______________________________________________________________________
LOOK AT:
Look at the summary variables of the different subcomponents of the system.
_______________________________________________________________________
",        fontSize=10,
          horizontalAlignment=TextAlignment.Left)}),
    experiment(StopTime=3000),
    __Dymola_experimentSetupOutput);
end Test_SprayInjector;
